# PLCプログラム分離検証レポート
## GroundPanel（B01/B02）の分割と検証手法について

**作成日:** 2026-02-18
**対象:** ORIGINE（4PLC構成）→ REFACT（3PLC構成）の分析

---

## 1. 概要

本レポートは、ORIGINEディレクトリの4PLC構成からREFACTディレクトリの3PLC構成への変更に伴う機能上の問題の有無を分析し、必要に応じてGroundPanel PLCをB01/B02の2つのPLCに分割する可能性を検証するものです。

---

## 2. PLC構成比較

### 2.1 ORIGINE（4PLC構成）

| PLC番号 | プログラムファイル | 機能 |
|--------|-------------------|------|
| PLC-1 | 01 B01ハッチパネル 0911.txt | 地盤パネルB01（ステーション1001制御） |
| PLC-2 | 02 B02ハッチパネル 0911.txt | 地盤パネルB02（ステーション1002制御） |
| PLC-3 | 01 カムコンベア01 A02カムコンベア 0911.txt | カムコンベア01 / A02 |
| PLC-4 | 01 カムコンベア02 A01カムコンベア 0911.txt | カムコンベア02 / A01 |

### 2.2 REFACT（3PLC構成）

| PLC番号 | プログラムファイル | 機能 |
|--------|-------------------|------|
| PLC-1 | GroundPanel_Refactored_Q_GXW.asc | 統合地盤パネル（B01+B02統合） |
| PLC-2 | Conveyor_Refactored_Q_GXW.asc | 統合コンベアシステム |
| PLC-3 | StackerCrane_Refactored_Q_GXW.asc | スタッカークレーン制御 |

---

## 3. 機能統合の分析

### 3.1 地盤パネル統合（B01 + B02 → GroundPanel）

**統合前（ORIGINE）:**
- B01ハッチパネル：ステーション1001を制御
- B02ハッチパネル：ステーション1002を制御

**統合後（REFACT）:**
- GroundPanel_Refactored_Q_GXW.asc：両方の機能を統合

**機能上の懸念点:**
- B01とB02が独立していた場合の並列処理能力が失われている可能性
- 一つのPLCで2つのステーションを制御するため、処理遅延が発生する可能性

---

## 4. HMI接続構成の検討

### 4.1 質問：1つのPLCに複数HMIを接続することは可能か？

**回答：はい、可能です。**

### 4.2 技術的な実現方法

#### Mitsubishi Qシリーズの場合

| 項目 | 設定内容 |
|------|----------|
| 通信プロトコル | MCプロトコル（三菱コミュニケーションプロトコル） |
| 接続方式 | TCP/IP |
| 最大接続数 | 複数接続可能（PLC側の設定による） |
| 通信ポート | 通常はポート5007または5000 |

#### 接続構成図

```
┌─────────────┐
│  HMI (B01)  │
└──────┬──────┘
       │ TCP/IP
       │ IP: 192.168.x.x
       │ Port: 5007
       ▼
┌─────────────────────┐
│  GroundPanel PLC    │
│  (統合後の1つのPLC)  │
└─────────────────────┘
       ▲
       │ TCP/IP
       │ IP: 192.168.x.y
       │ Port: 5007
       │
┌──────┴──────┐
│  HMI (B02)  │
└─────────────┘
```

### 4.3 デバイス割り当て例

| HMI | デバイス範囲 | 用途 |
|-----|-------------|------|
| B01 | D1000-D1999 | ステーション1001用データ |
| B02 | D2000-D2999 | ステーション1002用データ |
| 共通 | D9000-D9999 | 共通データ（システム状態など） |

---

## 5. GroundPanelのB01/B02分割の可否

### 5.1 質問：GroundPanel_Refactored_Q_GXW.ascをB01/B02の2つのPLC用に機能を分けることは、技術的に困難か？

**回答：いいえ、技術的にそれほど困難ではありません。分割は可能です。**

### 5.2 分割の難易度評価

| 要因 | 評価 | 説明 |
|------|------|------|
| コードの分離 | ✅ 比較的容易 | 元々別々に開発されていた機能を統合したものと推測 |
| ステーション対応 | ✅ 明確 | 1001用と1002用に分離可能 |
| 通信機能 | ⚠️ 要注意 | Redis連携など共有機能の扱い |
| テスト工数 | ⚠️ 必要 | 分割後の結合テストが必要 |

### 5.3 GroundPanel_Refactored_Q_GXW.ascの構造分析

#### B01関連のデバイス割り当て

| デバイス範囲 | 用途 |
|-------------|------|
| **入力** | X80-X85（B01安全機器状態） |
| **CC-Link受信** | B00-B4F（77-185行） |
| **RFIDデータ** | D331-D338（RFID1/2、7ワード） |
| **内部リレー** | M1000-M1079 |
| **タスク管理** | D3287-D3292（B01タスク/AGV行先） |

#### B02関連のデバイス割り当て

| デバイス範囲 | 用途 |
|-------------|------|
| **入力** | X88-X8D（B02安全機器状態） |
| **CC-Link受信** | B100-B11F（201-206行） |
| **RFIDデータ** | D352-D359（RFID3/4、7ワード） |
| **内部リレー** | M1200-M1279 |
| **タスク管理** | D3293-D3298（B02タスク/AGV行先） |

#### 共通機能

| 機能 | 説明 |
|------|------|
| STK通信 | スタッカークレーンとの通信 |
| WMS通信 | ウェアハウス管理システムとの通信 |
| モード管理 | 自動/連動/手動モード制御 |
| タスク管理 | タスク発行・完了管理 |
| HMI処理 | 画面表示・パスワード認証 |
| 異常監視 | アラーム検出・リセット |

### 5.4 分離可能なプログラムブロック

#### B01用に分割すべきブロック

| 行範囲 | 機能 |
|--------|------|
| 77-185 | B01設備状態ビット受信（CC-Link） |
| 186-199 | B01 RFIDデータ受信 |
| 696-721 | B01搬入処理 |
| 711-739 | B01 ForkSTタスク処理 |
| 763-789 | B01出庫STタスク処理 |
| 797-817 | B01 AGV発進許可処理 |

#### B02用に分割すべきブロック

| 行範囲 | 機能 |
|--------|------|
| 201-206 | B02設備状態ビット受信（CC-Link） |
| 208-221 | B02 RFIDデータ受信 |
| 703-709 | B02搬入処理 |
| 723-745 | B02 ForkSTタスク処理 |
| 774-795 | B02出庫STタスク処理 |
| 819-840 | B02 AGV発進許可処理 |

### 5.5 分割のメリット/デメリット

| 項目 | メリット | デメリット |
|------|----------|-----------|
| **信頼性** | 1PLC故障時、もう片方は継続運転可能 | PLC間通信が必要になる場合がある |
| **処理能力** | 並列処理でスループット向上 | ハードウェアコストが増加 |
| **保守性** | 原因追及が容易（影響範囲が限定） | プログラム管理ファイルが増加 |
| **開発工数** | 既存の分離ロジックを再利用可能 | 分割作業の工数が必要 |

---

## 6. HMI画面設計の分析結果

### 6.1 プログラムから推測されるHMI画面構成

| 画面番号 | 機能 | B01/B02区分 |
|----------|------|-------------|
| D455=1 | 基本画面 | **共用** |
| D455=5 | アラーム画面 | **共用** |
| D5100=10 | 管理者画面 | **共用** |
| D5100=12 | パスワード入力 | **共用** |

### 6.2 HMIデバイス割り当て

| デバイス | 用途 | B01/B02区分 |
|----------|------|-------------|
| D331-D338 | B01 RFID読取値 | B01専用 |
| D352-D359 | B02 RFID読取値 | B02専用 |
| D3287-D3292 | B01タスク/AGV行先 | B01専用 |
| D3293-D3298 | B02タスク/AGV行先 | B02専用 |
| D456 | アラームコード（共通） | 共用 |
| D450 | モード表示（共通） | 共用 |
| D5120 | パスワード設定値 | 共用 |
| D5121 | パスワード入力値 | 共用 |

### 6.3 HMI画面設計の結論

**現在のHMIは「B01/B02共用画面」として設計されている可能性が高いです。**

- 理由1：管理者モード、パスワード処理が共通
- 理由2：アラーム画面が単一（D456のAlarm_Codeのみ）
- 理由3：モード表示が単一（D450のMode）

ただし、画面内にB01/B02のデータを別々に表示するエリアが存在します。

---

## 7. 分割時のHMI対応方法

| パターン | 説明 | 推奨度 |
|----------|------|--------|
| **A. 1PLC+2HMI** | 現状維持。1つのPLCにB01/B02両方のHMIを接続 | ⭐⭐⭐ |
| **B. 2PLC+2HMI** | PLC分割し、各PLCに専用HMIを接続。HMI画面は共通設計を流用 | ⭐⭐⭐⭐ |
| **C. 2PLC+1HMI** | PLC分割し、HMIは1つでPLCを切り替え | ⭐⭐ |

---

## 8. Modbusによるオフライン検証とCC-Link実装

### 8.1 質問：CC-LinkをModbusに変更すれば、オフラインで機能確認は可能か？

**回答：はい、可能です。**

### 8.2 検証フロー

```
┌─────────────────────────────────────────────────────────────────┐
│  Phase 1: オフライン検証（Modbus）                               │
│  ┌─────────┐    Modbus TCP    ┌─────────────────────────────────┐│
│  │ GroundPanel │ ←──────────→  │ Modbus Simulator              ││
│  │   PLC    │   Port: 502     │ （B01/B02設備を模倣）            ││
│  └─────────┘                  └─────────────────────────────────┘│
└─────────────────────────────────────────────────────────────────┘
                              ↓ 機能検証完了
┌─────────────────────────────────────────────────────────────────┐
│  Phase 2: 実装（CC-Link）                                        │
│  ┌─────────┐    CC-Link       ┌─────────────────────────────────┐│
│  │ GroundPanel │ ←──────────→  │ B01/B02 実機                   ││
│  │   PLC    │                  │ (CC-Link対応)                   ││
│  └─────────┘                  └─────────────────────────────────┘│
└─────────────────────────────────────────────────────────────────┘
```

### 8.3 デバイス対応表（CC-Link → Modbus）

| 機能 | CC-Linkデバイス | Modbusレジスタ（提案） |
|------|----------------|----------------------|
| B01電源入 | B00 → M1000 | Holding Reg 40001 |
| B01運転準備 | B01 → M1001 | Holding Reg 40002 |
| B01自動運転中 | B0A → M1010 | Holding Reg 40011 |
| B01RFID1読取完了 | B20 → M1032 | Holding Reg 40033 |
| B02電源入 | B100 → M1200 | Holding Reg 40257 |
| B02RFID3読取完了 | B120 → M1248 | Holding Reg 40305 |

### 8.4 PLCプログラムの修正方法

#### 変更前（CC-Link）
```ladder
; CC-Link受信
LD B00    ; CC-Linkリレー
OUT M1000 ; B01電源入

; RFIDデータ受信
LD BMOV
LD W0
LD D331
LD K7
OUT RFID1
```

#### 変更後（Modbus）
```ladder
; Modbus受信（PLC側Modbus機能を使用）
; ※適用モジュール: QJ71MB91 など
LD SM400
MOV R40001 M1000  ; Modbusレジスタ → 内部デバイス

; RFIDデータ受信
LD SM400
BMOV R40331 D331 K7  ; Modbusレジスタ → RFIDデータエリア
```

### 8.5 Modbusシミュレータの推奨ツール

| ツール名 | 特徴 | 推奨度 |
|----------|------|--------|
| **modpoll** | コマンドラインツール、軽量 | ⭐⭐⭐⭐⭐ |
| **QModMaster** | GUI、Linux/Windows対応 | ⭐⭐⭐⭐ |
| **Modbus Poll** | 商用、高機能 | ⭐⭐⭐ |
| **pyModbus** | Pythonライブラリ、柔軟 | ⭐⭐⭐⭐ |

### 8.6 CC-Linkへの実装変更

#### 変更作業のステップ

| ステップ | 作業内容 | 工数見積 |
|----------|----------|----------|
| 1 | Modbusレジスタ → CC-Linkリレーに置換 | 1日 |
| 2 | CC-Linkパラメータ設定（ステーション数等） | 0.5日 |
| 3 | 通信タイミング調整 | 0.5日 |
| 4 | 実機結合テスト | 1-2日 |

---

## 9. 検証項目チェックリスト

### Phase 1: Modbus検証で確認すること

| カテゴリ | 検証項目 | 確認方法 |
|----------|----------|----------|
| **通信** | Modbus接続確立 | シミュレータとの接続確認 |
| **データ受信** | B01/B02ステータス受信 | リレー値の監視 |
| **RFID** | RFIDデータ7ワード受信 | D331/D352エリア確認 |
| **タスク** | タスクID発行・クリア | D4001/D4004等の動作 |
| **異常** | 異常検出・リセット | アラームコード生成 |
| **連携** | STK通信・WMS通信 | Luaスクリプト実行 |

### Phase 2: CC-Link実装で追加確認すること

| カテゴリ | 検証項目 | 確認方法 |
|----------|----------|----------|
| **通信速度** | CC-Linkリンクスキャン時間 | 通信遅延の計測 |
| **同時性** | B01/B02並列通信 | 両ステーションの同時動作確認 |
| **耐障害** | 通信断時の挙動 | ケーブル抜去テスト |

---

## 10. 結論

### 10.1 分割の可否

**GroundPanel_Refactored_Q_GXW.ascをB01/B02の2つのPLCに分割することは技術的に容易です。**

- プログラム構造が明確に分離されている
- デバイス範囲が重複していない
- 元々ORIGINEでは別々のPLCで動作していた実績がある

### 10.2 検証アプローチの妥当性

**Modbusによるオフライン検証の後、CC-Linkで実装するアプローチは妥当です。**

#### メリット

| 項目 | メリット |
|------|----------|
| **コスト** | 実機設備なしで検証可能 |
| **時間** | 並行してソフトウェア開発が進められる |
| **リスク** | 実機接続前に論理バグを発見できる |
| **柔軟性** | Modbusシミュレータで様々なパターンをテスト可能 |

#### 注意点

- ModbusとCC-Linkでは通信タイミングが異なるため、最終的なタイミング調整が必要
- CC-Linkのマスタ/スレーブ設定は実機接続時に行う

### 10.3 推奨アクション

分割を検討される場合、以下のステップを推奨します：

1. CC-Link設定の分離（B01/B02のステーション番号設定）
2. デバイス番号の見直し（競合回避）
3. STK通信の同期処理設計
4. HMI画面の分離または共用設計の決定
5. Modbusシミュレータによるオフライン検証の実施
6. CC-Linkへの置き換えと実機テスト

---

**文書終了**
